{
  "claim_id": "UK-HARMONY-001",
  "dataset_version": "12-Month Telemetry (July 2025 - June 2026)",
  "audit_version": "2.4",
  "protocol_version": "P10 v1.1",
  "claimant": "Harmony Energy",
  "trading_agent": "BP Gas Marketing Limited",
  "verdicts": {
    "UK-HARMONY-001a_Active_Power_98MW": "Demonstrated",
    "UK-HARMONY-001b_Energy_Capacity_196MWh": "Bounded (Verified with Limitations)"
  },
  "confidence": {
    "UK-HARMONY-001a_Active_Power_98MW": "High (backed by 97.78 MW 30-min settlement period average rate)",
    "UK-HARMONY-001b_Energy_Capacity_196MWh": "Moderate (bounded by commercial market dispatch under pre-registered Rule B.2; unobservable State-of-Charge)"
  },
  "known_limitations_and_uncertainties": "Metered volumes have a 30-minute temporal resolution floor, preventing direct observation of instantaneous active power export. Maximum observed discharge (183.67 MWh in the unseen window) is limited by commercial market dispatch (Tesla Autobidder). An exploratory sensitivity table in §5.1 evaluates expected AC discharge under varying DC/AC boundary assumptions and one-way efficiencies. The 2-hour continuous discharge profile at full 98 MW nameplate rate was not specifically demonstrated in commercial telemetry. Telemetry source relies on Elexon BMRS II/SF settlement runs, subject to future reconciliation revisions. Pre-registration commit d6458e53995f32d3989c98ef2e3cf3426e2e5052 (Wed Jul 8 06:35:29 2026) strictly preceded data acquisition commit 237e0c1. Claim source verified opened on Wayback snapshot timestamp 20260707134620 at /case-studies/pillswood-bess/ (asset energisation date November 2022). Primary 12-month metrics pinned to metrics_12m.json; secondary June 2026 scoped asset metrics generated via reproduce.py to metrics.json.",
  "dataset_hashes": {
    "raw_pillswood_12m.json": "10ad081e07770e21ed2ed8a0293270617803c365a6446599ccfd9f4c2dd288d2",
    "raw_b1610_202606.json": "6fc637c9ad3afb7880dacd414265b2eeac22ac36d3573946250b3a9d805e5f3f"
  },
  "metrics_12m_sha256": "b3958982001b1fb9f3594559a657177a1bf6e7a8079b296cbced68d018c0513a",
  "reviewer": "Nestorov, Ivan / VolMax Studio Lab / ORCID 0009-0006-7940-9539",
  "date": "2026-08-13"
}
